# 基于 DSP 的光伏并网逆变器 L 与 LC 耦合结构
# 对并网性能影响研究 —— 仿真结论报告（2026-10-26 第四轮修订版）

> 平台：MATLAB/Simulink R2024b ｜ 200 W / 36 Vrms / 50 Hz / 20 kHz
> 状态：L0–L5 仿真完成；第四轮全量 `verify_all()` 为
> **L0–L5 ALL PASS**（L0 25、L1 14、L2 30、**L3 298**、L4 48、
> **L5 192**，合计 **607 项**；含“未达标才算通过”的诊断项），
> 完整输出见 `CHANGELOG.md` 末节。
> **基线组合工况仍有两项未达标：LC 70 W THD=6.70%、6 点 Idc 全部
> >0.028 A**；新增“电流峰/谷两点平均 + 饱和死区补偿”后，推荐方案
> 6 工况 **THD<5%、Idc≈−18.6 mA（仅剩 20 mA 传感器零偏）**。
> 硬件实验未开始。
> 本版在第三轮基础上修正了：IGBT 负直流的解析解释与峰谷采样验证、
> 死区补偿从 `sign(i_ref)` 改为 `sat(i_ref/i_sat)`、L 结构振铃频率
> 假数据、以及“ALL PASS 混入未达标项”的状态表述。

---

## 0. 本版更正清单（对应审阅 A/B/C）

| 编号 | 问题 | 本版处理 |
|---|---|---|
| A1 | PLL/前馈用了硬件测不到的“电网源内部电压” | 新增 `PV_grid_*_pcc`：采样 PCC 电压 → 2 kHz RC → 25 µs 峰/谷两点平均 → 20 kHz 控制；重跑 L/LC 核心 |
| A2 | 死区幅值少算一半、位置在控制器里 | 改为 **2·Td/Tsw·Vdc=3.2 V**，放在功率级 `deadtime_step` 块；控制器 `current_ctrl_step` 不再含死区项 |
| A2 | IGBT 桥不加死区也发散，原因未查清 | 最小电路定位：**2 桥臂 IGBT/Diodes 的 DC/AC 端口接反**（正确为 RConn1/RConn2=DC、LConn1/LConn2=AC）；另外 `pwm_bipolar` 状态机 bug（`s~=gh` 反复重置死区计数器，Nd≥2 上管永不开通）已修；−3 A 直流消失。此处 70 W 数值已被第三轮 R1–R5 修正 |
| A3 | MPPT 从 79 V 起步，等于站在 MPP | 新增 62 V/90 V 远起点与 25→50 °C 温度阶跃，报告收敛时间 |
| A4 | TDD 偏大 √2；L0“THD”名不副实；L0 纹波未加 Lg | TDD 分子改为谐波有效值；L0 改称“开关纹波畸变率”并用 L+Lg；L0 测试/报告更新 |
| A5 | 未扫描 L；缺功率指令阶跃动态 | 新增 L=1/1.5/2/3/4 mH 扫描；新增峰值处 70→200→70 W 阶跃（直接看瞬时误差/1–3 kHz 振铃） |
| A6 | 谐振“验证”是 ±100 Hz FFT 空检验，找到的是 50 Hz 奇次谐波 | 改为开环 1 V 电压阶跃、v_C 振铃周期；L×Lg 15 工况误差 **<2.34%**（`run_resonance.m`） |
| A7 | 功率阶跃在电流过零处、20 ms 包络把暂态平均掉 | 改在 0.505/1.005 s（电流峰值）阶跃；误差峰值≈ΔIm，1–3 kHz 振铃 8–11%、5 ms 衰减到 3–6% |
| A8 | 谐波测试前馈仍用理想源；PCC 极端参数缺失 | 新增 `_harmpcc`（谐波电网 + PCC 采样）：L 1.30/2.89%、LC 1.69/4.41%；新增 PCC Rd=0、Lg=0.5 mH，均不增长 |
| A9 | 死区 PWM bug 导致 −3 A 直流；补偿未验证 | 修 `pwm_bipolar` 的 `s_cmd` 状态机；平均 3.2 V+0.04 补偿 70 W 1.00/1.25%。真实 IGBT 数值（4.72/4.50%、2.15 V、0.027）**已被第三轮 R1–R4 修正，见 0.1** |
| B | 控制差异、LC 低功率 THD 原因、出处 | LC 增加了电容电流前馈；LC 低功率 THD 偏高因 1.78 kHz 谐振落在 50 次（2.5 kHz）内；出处见第 8 节 |
| C | 电网谐波、传感器零偏、功率平衡不独立 | 新增 3% 电网电压谐波、20/50 mA 零偏；功率平衡改用全速率 `idc`/`vab` 独立测量 |

### 0.1 第三轮审阅更正（本轮新增）

| 编号 | 问题 | 本版处理 |
|---|---|---|
| R1 | `pwm_bipolar` 检测到换流时把 `cnt` 设为 Nd，但同一步就减 1，实际只封锁 **Nd−1** 拍（Nd=4 时 0.75 µs，不是 1 µs） | 改为 `cnt=Nd−1`（换流步本身算第 1 拍）；新增逐换流封锁拍数单元测试（Nd=1/2/4/6 全部等于 Nd），并检查 S1 duty 扣减 `Nd/Nper` |
| R2 | 诊断电路 IGBT 用默认 Tf/Tt=1/2 µs，主模型 0.1/0.2 µs；Nd=0 平均电压 35.9 V（应 40 V），基准偏 4 V | `diag_igbt_leg.m` 统一 `IGBTparameters='[1e-7 2e-7]'`；仿真延长到 20 ms，平均取最后 5 ms；直接测 v_ab 而非用 i×R 代替 |
| R3 | “真实 IGBT 有效死区 2.15 V，小于理论 3.2 V”不成立 | 主模型基波法实测 **K_eff=3.16–3.26 V，Td_eff=0.99–1.02 µs**（`run_igbt_eff.m`）；开环最小电路 3.187 V vs 理论 3.20 V。2.15 V 是 R1+R2+启动暂态的三重假象 |
| R4 | 0.027 是拟合数，不是标定 | 0.027 改名为 `_igbtmis`，只作“补偿失配敏感性”；0.04 为桥臂物理幅值。修正后 LC 70 W 在 0.04/0.027 下 THD 5.35%/4.03%，说明 THD 最优值受 `sign(i_ref)` 过零失配影响，硬件必须实测整定 |
| R5 | IGBT 版本稳定负直流（−7…−13 mA）原因未查 | 定位为**载波峰值单点电流采样偏置**：控制器采样电流直流 +0.5…+1.0 mA，真实平均 −10.9…−17.2 mA，差 12–18 mA；相扫验证采样相位 0/100/199 的均值 −5.8/−17.9/+0.8 mA。不是计数 bug |
| R6 | 谐振“真验证”只验证了解析式，没验证 Simulink 模型 | 报告改称“线性网络验证解析式”；新增峰值阶跃的模型级振铃频率：LC 1801/1824 Hz vs 解析 1779 Hz（+1.2%/+2.5%） |
| R7 | 缺“最接近硬件”的组合工况 | 新增 `PV_grid_*_hard`：PCC 采样+3% 电网谐波+真实 IGBT 门极死区+0.04 补偿，`run_combo.m` 再叠加 20 mA 零偏，跑 L/LC×70/130/200 W 共 6 工况 |
| R8 | 文档过期（diag 结论、Nd=0 标签、L5 46 项、CLAUDE.md 待办） | 全部更新：diag 结论重写、Nd=0 行改为“稳态平均电压”、报告/README/CLAUDE/CONTINUE 的计数与待办同步 |

### 0.2 第四轮修订（DSP 采样/补偿改进）

| 编号 | 问题 | 本版处理 |
|---|---|---|
| F1 | IGBT 负直流可以用峰谷两点采样消除，且应给出解析解释 | 新增 `_hard2`（组合 + 峰谷两点电流采样）；解析式 `Δi_dc≈Vdc·Td/(2Ltot)`：L 13.3 mA、LC 20 mA，实测 10.9–12.1/15.3–17.2 mA（约 82%，同量级）；相位 0/100/199 的 −5.8/−17.9/+0.8 mA 平均为 −11.85 mA，与真实 −11.9 mA 吻合 |
| F2 | 峰谷采样后组合工况应验证只剩传感器零偏 | `_hard2` 六工况 Idc **−17.4…−20.8 mA**（基线 −29.1…−36.4 mA），与 20 mA 零偏（−18.6 mA）一致 |
| F3 | LC 70 W 死区补偿用 `sign(i_ref)` 过零补满，造成过补偿 | 新增饱和补偿 `sat(i_ref/i_sat)`：L i_sat=0.333 A、LC i_sat=0.5 A（半个开关纹波峰峰值）；`_igbtsat` LC 70 W THD **2.67%**（sign 0.04 为 5.35%） |
| F4 | 两项改进应组合验证 | 新增 `_hardfix`（峰谷采样 + 饱和补偿）：六工况 THD **L 2.82/1.30/0.84%、LC 4.84/2.11/1.30%**，Idc **−18.1…−19.9 mA**，全部满足 THD<5%、|Idc|<0.028 A |
| F5 | L 结构没有谐振，`step_summary.csv` 的 1684/1566 Hz 是带通过滤器造出来的 | `run_step` 对 L 结构直接记 **NaN**；测试新增 L 的 NaN 回归；报告只引用 LC 的 1801/1824 Hz |
| F6 | “508 项 ALL PASS”混入 4 类“不达标才算通过”的诊断项 | 报告/README/CLAUDE/CONTINUE 状态改为“模型验证通过；基线组合工况有两项技术指标未达标，见硬件优先项；峰谷+饱和后推荐方案达标” |

---

## 1. 项目目标与范围

在同一台低压单相光伏并网逆变器上，只更换交流侧耦合网络：

- **L 耦合**：PV → 单相 H 桥 → L → PCC；
- **LC 耦合**：同一 L，在 PCC 并联 C（可串 Rd）。

比较相同功率点下的电流波形、THD/TDD、高频纹波、谐振与运行范围。

> **题目口径**：申报书题目含“多光伏”“电容耦合”，技术文件明确“只做单台
> 逆变器，不做双机并联”。本工作按技术文件执行。若“电容耦合”指串联电容
> CGCI（Dai/Wong, IET Power Electronics 2015,
> doi:10.1049/iet-pel.2014.0373），需重新设计拓扑；**建议与庞营老师确认**。

---

## 2. 系统参数与出处

| 参数 | 数值 | 出处 |
|---|---|---|
| 功率等级 | 200 W（技术文件 100–300 W 内） | 技术文件 |
| 并网电压/频率 | 36 Vrms / 50 Hz | **设计选择**（技术文件只规定低压/低频平台） |
| 直流母线 | 80 V（MPP） | **设计选择**（由 PV 组件和调制裕量定） |
| 开关频率 | 20 kHz | **设计选择**（DSP 常用值） |
| L | 2 mH | **设计选择**；本版扫描 1–4 mH 后选定（见 4.5） |
| C | 12 µF（f0≈1027 Hz） | **设计选择**；技术文件只给 10fg<f0<fsw/10 |
| Rd | 1 Ω（扫描 0–5 Ω） | **设计选择** |
| Rg / Lg | 0.1 Ω / 1 mH（扫描 0.5–2 mH） | Lg 待实验室短路试验实测 |
| Cdc（PV） | 2200 µF | 设计选择 |
| PV 组件 | Isc=2.9 A, Voc=96 V, Nser=160, N=1.058, Rs=0.937 Ω, Rp=300 Ω | 单二极管模型标定（1000 W/m² 时 80.00 V/2.500 A/200.0 W） |

> 技术文件只规定了功率等级、L/LC 结构、3 个功率点、THD/FFT/纹波等要求；
> 36 V、80 V、2 mH、12 µF 等是**设计选择**，不是技术文件原文。报告答辩时
> 不要把这些说成“技术文件规定”。

---

## 3. 仿真方法与代码结构

| 层级 | 内容 |
|---|---|
| L0 | 相量法运行范围、开关纹波（L+Lg）、20 kHz 衰减、LCL 谐振 |
| L1 | 准 PR + 1.5 拍延时单元测试（DC 增益、50 Hz 相位、极点、裕度、抗饱和） |
| L2 | 平均模型 + 直流源 + 固定电流指令 |
| L3 | 开关模型 + 直流源；L vs LC 38 工况 + PCC 采样 + L 扫描 + 功率阶跃 + 零偏/谐波 |
| L4 | PV + MPPT；三档光照、62/90 V 远起点、25→50 °C 温度阶跃 |
| L5 | 0.25 µs + 1 µs 死区（功率级平均电压误差 3.2 V） |

**准 PR**：

$$R(s)=K_p+\frac{2K_r\omega_c s}{s^2+2\omega_c s+\omega_0^2}$$

50 Hz 预畸变 Tustin，二阶 biquad；Kp=0.07854、Kr=4、ωc=2π·2；直流增益=Kp，
谐振项直流增益=0；饱和时**条件冻结**谐振状态，不做状态限幅。

**采样与延时**：电流在载波峰值同步采样（20 kHz），环内无 2 kHz 低通；
1 拍计算延时+0.5 拍 ZOH=1.5 拍。

**PCC 电压版本（A1）**：PCC → 2 kHz 一阶 RC → 25 µs（40 kHz）采样 →
当前与上一拍两点平均 → 20 kHz 控制。RC 抗混叠，峰/谷平均抵消开关纹波的
线性分量，50 Hz 相位损失约 1–2°。

**死区（A2）**：全桥双极性每个换流两个桥臂都有死区：
$$\Delta m=-2\frac{T_d}{T_{sw}}\operatorname{sign}(i_L)=-0.04,\quad
\Delta V=3.2\text{ V}$$
L5 同时保留三套：
- **平均模型**：`deadtime_step` 在功率级叠加 3.2 V，控制器 m 保持干净；
- **真实 IGBT/Diodes**：1 µs 门极 blanking；`pwm_bipolar` 记录目标状态
  `s_cmd`，只在目标改变时启动死区计时，并在换流步把计数设为
  `Nd−1`（换流步本身已封锁 1 拍），因此每次换流正好封锁 Nd 拍。
  旧版两处错误：`s~=gh` 反复重置（Nd≥2 上管永不开通）、`cnt=Nd`
  后同一步减 1（只封锁 Nd−1 拍）；
- **补偿**：`deadtime_comp_step` 有两种前馈：
  - `sign(i_ref)`（旧/对照）：`+ (2Td/Tsw) sign(i_ref)`；
  - `sat(i_ref/i_sat)`（推荐）：`|i_ref|<i_sat` 线性过渡，超出补满。
    i_sat 取半个开关纹波峰峰值：L 0.333 A、LC 0.5 A。过零附近电流
    在一个开关周期内会反向，实际死区误差小于满值，线性过渡避免过补偿。
  0.04 是桥臂物理幅值；0.027 是旧版计数 bug 下的拟合值，现只作
  `_igbtmis` 失配敏感性，**不是标定结果**。
- **电流采样（第四轮）**：基线为载波峰值单点 ZOH（模型实际落在峰值前
  0.25 µs）；推荐 `_hard2/_hardfix` 改为 **25 µs 峰/谷两点采样 + 平均
  + 50 µs 控制**，与 PCC 电压链同构。DSP 上对应 C2000 PWM 计数器
  0 和周期值各触发一次 ADC，成本很低。峰谷平均等于开关周期真实平均，
  可消除死区造成的采样偏置。

**MPPT**：电压环 Kp=0.6、Ki=20（wn=8.56 Hz、ζ=0.81）；10 ms 滑动平均滤
100 Hz；P&O 步长 1 V、判决 0.5 s；搜索范围 [58,92] V（**58 V 下限是审阅
建议，不是技术文件原文**）。

**功率平衡（C）**：`idc` 与 `vab` 全速率（0.5 µs）记录，独立计算
`Pdc=mean(vdc·idc)`、`Pab=mean(vab·iL)`；不再用控制器指令 m×电流。

---

## 4. 结果

### 4.1 L0 修正后（L 结构，L+Lg=3 mH）

额定 200 W 最小 Vdc：**55.08 V（Lg=0）/ 55.38 V（Lg=1 mH）**；
开关纹波（L+Lg）：dIpp(m=0)=0.667 A，额定 dIrms=0.1537 A；
**开关纹波畸变率 2.77%，TDD 2.77%**；70 W 时纹波畸变率 7.99%、TDD 2.80%。

> L0 的“2.77%”是开关纹波畸变率，**不是 L3 的 THD(2–50)**；
> 旧版 L0 的 4.16%/11.98% 是用 L=2 mH 且误称 THD，已更正。

### 4.2 L3 基线：控制用刚性电网源电压（理想测量）

| 结构 | P [W] | THD(2–50) | TDD | >2 kHz | 15–25 kHz | Idc [A] | 功率平衡(AC侧) |
|---|---|---|---|---|---|---|---|
| L | 70 | 1.77% | 0.62% | 8.00% | 0.1486 A | 0.0008 | +0.015% |
| L | 130 | 1.34% | 0.87% | 4.28% | 0.1478 A | −0.0034 | +0.008% |
| L | 200 | 1.05% | 1.05% | 2.77% | 0.1467 A | −0.00003 | +0.005% |
| LC | 70 | 2.56% | 0.90% | 0.68% | 0.00215 A | −0.0010 | +0.025% |
| LC | 130 | 1.51% | 0.98% | 0.32% | 0.00214 A | 0.0011 | +0.014% |
| LC | 200 | 1.03% | 1.03% | 0.27% | 0.00212 A | 0.0025 | +0.009% |

- 额定点 TDD 与 THD 相等（已修正 √2 错误）。
- 独立功率断面（额定 L）：Pdc=205.30 W、Pab=204.56 W、Psw=0.75 W、
  Pac=199.92 W、Ppass=4.63 W；交流侧平衡 0.005%。
- **以上 Idc≈1e-5 A 是在“理想电网源电压可测”的前提下**；A1 的真实
  PCC 采样版本见 4.3。

### 4.3 A1：采样 PCC 电压（2 kHz RC + 峰/谷平均）

| 结构 | P [W] | Idc [A] | 相位 vs 真实电网 | THD | PCC 15–25 kHz 纹波 | Ugc 直流 |
|---|---|---|---|---|---|---|
| L | 200 | −0.0013 | +0.91° | 1.06% | **18.48 V** | −5×10⁻⁵ V |
| L | 70 | 0.0004 | −0.97° | 2.65% | **18.69 V** | 3×10⁻⁵ V |
| LC | 200 | −0.0015 | +0.93° | 1.00% | **0.267 V** | −4×10⁻⁵ V |
| LC | 70 | 0.0007 | −0.95° | 2.79% | **0.270 V** | −1×10⁻⁴ V |

- 用可测的 PCC 电压（RC+峰/谷平均）后，L/LC 的 Idc 都 <0.002 A，
  相位 <1°，说明“直接 20 kHz 单点采样 PCC 会混叠成 −4 A 直流”的问题
  可以通过正确的同步采样解决。
- **LC 的电容把 PCC 电压 15–25 kHz 纹波从 18.5 V 降到 0.27 V（69×）**，
  这是 LC 在“电压采样/调试难度”上的真实优势，应写入结论④。
- 代价：PCC 版本 THD 比理想源版本略高（1.06% vs 1.05%；2.65% vs 1.77%），
  来自 RC/平均与 PCC 谐波；仍 <5%。

### 4.4 Lg / Rd / Vdc

**Lg**（额定，20 kHz 开关频段衰减 L/LC）：1 µH 1.07×、0.5 mH 41×、
1 mH **69×**、1.5 mH 88×、2 mH 103×。LC 的价值完全取决于电网/变压器漏感；
Lg→0 时无优势（1.07×）。LCL 谐振解析值 2297/1779/1569/1453 Hz，均
<fsw/6=3.33 kHz。

**谐振验证分两层**：
- `run_resonance.m` 是**线性网络验证解析式**：按 Rf/Rg/Rd/C/L/Lg 写状态
  方程，加 1 V 电压阶跃，用 v_C 振铃周期测 f_measured；L=1–4 mH ×
  Lg=0.5/1/2 mH 共 15 工况，与解析误差 **<2.34%**（L=2/Lg=1：1751 vs
  1779 Hz）。它验证的是公式本身，**不是 Simulink 开关模型**。
- 模型级交叉验证：`run_step.m` 在 LC 开关模型的峰值阶跃（0.505/1.005 s）
  上，对 `i_g−i_gref` 取 1.4–2.2 kHz 带通后数过零点，得到
  **1801/1824 Hz**，与解析 1779 Hz 相差 **+1.2%/+2.5%**。这说明
  Simulink 模型的谐振确实在解析频率附近。**L 结构没有 LC 谐振，
  L 行的 `f_ring` 记 NaN**（带通滤波器会把阶跃误差的过零点误当谐振）。
- 旧版在解析值 ±100 Hz 内找 FFT 最大谱线，找到的是 50 Hz 的奇次谐波
  （1550/1750/1850/2350 Hz），且 ±100 Hz 比 10% 容差还窄，该“验证”
  不可能失败，已废弃。

**Rd**（LC，额定）：Rd=0→5 Ω 谐振带 RMS 0.049→0.016 A，但 15–25 kHz
纹波 0.00128→0.00890 A。Rd=1 Ω 折中；额定点 Rd 损耗约 0.02 W
（<0.01% 额定），旧版“损耗需要权衡”不成立，真正取舍是阻尼 vs 高频衰减。

**Vdc**：Vdc=54 V 饱和（THD 6.42%/5.80%，`sat_ss=true`）；Vdc=56 V 不饱和
且 200 W；L0 预测 55.38 V（Lg=1 mH）落在 [54,56]，区间宽度 3.6%<10%。

### 4.5 L 值扫描（技术文件 5.1）

固定控制器参数，L=1/1.5/2/3/4 mH，200 W：

| L [mH] | L 的 15–25 kHz 纹波 [A] | LC 的 15–25 kHz 纹波 [A] | L 的 50 Hz 压降（L+Lg） |
|---|---|---|---|
| 1.0 | 0.2207 | 0.00428 | 9.7% |
| 1.5 | 0.1763 | 0.00285 | 12.1% |
| 2.0 | 0.1467 | 0.00212 | **14.6%** |
| 3.0 | 0.1096 | 0.00142 | 19.4% |
| 4.0 | 0.0872 | 0.00106 | 24.2% |

- 纹波随 L 单调下降；但 50 Hz 压降随 L 上升。**L=2 mH 是实验室折中**：
  额定纹波 2.77%（<5%），50 Hz 压降 14.6%，仍在 80 V 母线可接受范围；
  若实验室有 1.5 mH 器件，可获得更低纹波但压降仍 12.1%。
- 本扫描用同一套控制器参数（未按 L 重调 Kp/Kr）；硬件换 L 后应按
  `Kp∝L` 重算，或重新验证相位裕度。

### 4.6 功率指令阶跃 70→200→70 W（电流峰值处，直接看瞬时误差）

| 结构 | 上阶跃误差峰值/ΔIm | 上阶跃 1–3 kHz 振铃 | 5 ms 衰减 | 下阶跃误差峰值 | 下阶跃 1–3 kHz | 5 ms 衰减 |
|---|---|---|---|---|---|---|
| L | 103.8% | 8.0% | 0.030 | 105.0% | 8.5% | 0.039 |
| LC | 99.8% | 9.5% | 0.048 | 100.0% | 11.1% | 0.063 |

- 旧做法在 0.5/1.0 s（整数工频周期、电流参考过零）阶跃，参考瞬时值几乎
  不跳，再用 20 ms 滑动包络算超调/调节；17–18 ms 基本就是窗长，
  “超调 <0.4%”回答不了结论③的动态问题。
- 本版在 **0.505/1.005 s（电流峰值）** 阶跃，直接看 `|i_g−i_g_ref|`：
  阶跃瞬间误差 ≈ΔIm（100%），证明真的激发了暂态（旧过零阶跃只有 <1%）。
- 1–3 kHz 振铃 8–11% ΔIm，5 ms 内衰减到 3–6%（衰减比 0.03–0.06）；
  LC 略高于 L 但快速衰减，没有持续振荡。这才是结论③可用的动态证据。
- **模型级谐振**：LC 上/下阶跃的振铃频率 **1801/1824 Hz**，与解析
  1779 Hz 相差 +1.2%/+2.5%（1.4–2.2 kHz 带通、数过零点），见 4.4。
  **L 结构没有 LC 谐振**，带通滤波器会在阶跃误差上“造”出过零点；
  `step_summary.csv` 的 L 行已记 **NaN**，不得引用旧 1684/1566 Hz。

### 4.7 L4：PV + MPPT

**稳态（V0=79 V, T=25 °C）**

| 结构 | G [W/m²] | P_pv [W] | 理论 MPP [W] | 效率 | Vdc [V] | AC 功率 [W] |
|---|---|---|---|---|---|---|
| L | 400 | 68.42 | 68.44 | 99.96% | 80.01 | 67.34 |
| L | 700 | 134.63 | 134.76 | 99.90% | 80.01 | 131.86 |
| L | 1000 | 199.55 | 200.00 | 99.77% | 80.01 | 194.12 |
| LC | 1000 | 199.55 | 200.00 | 99.77% | 80.01 | 194.04 |

**远起点（G=1000）**：V0=62 V → 99.68% MPP，收敛 **7.02 s**；
V0=90 V → 99.68%，收敛 **4.55 s**。这证明 P&O 能从 MPP 外 15–18 V
找到 MPP，而不是“一开始就站在 MPP 上”。

**温度阶跃 25→50 °C**：MPP 电压 80.0→76.2 V；P&O 在 **1.03 s** 内跟随，
稳态 196.34/196.80 W = 99.76% MPP；Vref 76.0 V vs Vmp 76.2 V。

**光照阶跃 1000→600 W/m²**：0.1 s 达到 98% MPP，稳态 112.68/112.76 W
=99.93%。10 ms 滑动平均把 100 Hz 母线纹波 0.60/1.21/1.81 V 压到
vdc_f 的 0.0065 V（约 2–3 个数量级，远小于 100 Hz 原始幅值）。

### 4.8 L5：0.25 µs + 1 µs 死区（修正后）

0.25 µs 步长、1 µs 门极死区。L5 六个变体（第三轮修正 + 第四轮饱和补偿）：

| 变体 | 70 W THD (L/LC) | 200 W THD (L/LC) | Idc 70 W (L/LC) |
|---|---|---|---|
| 平均 3.2 V，无补偿 | **7.75/8.26%** | 3.14/3.32% | 0.0008/0.0015 A |
| 平均 3.2 V + 补偿 0.04 | **1.00/1.25%** | 0.34/0.38% | <0.0025 A |
| 真实 IGBT 门极死区，无补偿 | **6.07/5.64%** | 2.94/2.91% | −0.0107/−0.0154 A |
| 真实 IGBT + 补偿 0.04 | 2.62/5.35%（LC 仍 >5%） | 0.40/0.87% | −0.0126/−0.0166 A |
| 真实 IGBT + 补偿 0.027（失配） | 2.43/4.03% | 1.06/1.21% | −0.0110/−0.0163 A |
| 真实 IGBT + 0.04 **饱和补偿** | **1.53/2.67%** | 0.35/0.64% | −0.0111/−0.0166 A |

真实 IGBT 的 200 W Idc：无补偿 −0.0121/−0.0169 A、0.04 −0.0112/−0.0169 A、
0.027 −0.0127/−0.0167 A；与 70 W 同样在 −10…−17 mA。

- **计数修正（R1）**：`pwm_bipolar` 旧版检测到换流时 `cnt=Nd`，同一步
  又减 1，实际只封锁 Nd−1 拍（Nd=4 @ 0.25 µs = 0.75 µs，理论误差
  2.4 V）。改为换流步 `cnt=Nd−1`，并新增单元测试：Nd=1/2/4/6 每次
  换流的全零门极拍数都正好等于 Nd；S1 duty 扣减 Nd/Nper（Nd=4 时
  0.75→0.73）。
- **有效死区重测（R2/R3）**：旧诊断电路有两处不一致——IGBT 用默认
  Tf/Tt=1/2 µs（主模型 0.1/0.2 µs），Nd=0 的平均电压把启动暂态算进去
  （35.9 V，应 40 V）。修正后开环稳态：Nd=0 为 **39.835 V**，Nd=4 为
  **36.648 V**，差 **3.187 V**，与理论 2·Td/Tsw·Vdc=3.20 V 一致。
  在主模型 `PV_grid_{L,LC}_igbt` 上用基波法（扣除 2·Ron·i）实测
  **K_eff=3.186/3.264/3.156/3.253 V（L70/L200/LC70/LC200），
  Td_eff=0.996/1.020/0.986/1.016 µs**，见 `run_igbt_eff.m`。
  旧“2.15 V”是少封锁一拍、拖尾时间不一致、启动暂态三重假象，**作废**。
- **补偿（R4）**：0.04 是桥臂物理幅值。修正后 LC 70 W 在 0.04 下仍有
  **5.35%**，而 0.027（欠补偿 32%）为 **4.03%**；L 70 W 为 2.62%/2.43%。
  200 W 则相反（0.04 为 0.40/0.87%，0.027 为 1.06/1.21%）。原因：
  补偿用 `sign(i_ref)`，而真实死区误差由 `i_L` 的符号决定；LC 低功率
  时 `i_L` 与 `i_ref` 的过零/相位失配最大，降低补偿幅值反而减小
  低次畸变。**不存在一个对所有功率都最优的系数，硬件必须实测整定。**
  0.027 只保留为 `_igbtmis` 失配敏感性，不是标定结果。审阅意见的
  定性结论仍然成立：补偿量偏约 48%（0.04 对 0.027）就足以让 LC 70 W
  的 THD 变化超过 1 个百分点（4.03%↔5.35%）；旧 3.7%/5.8% 属于
  少封锁一拍的模型，已作废。
- **饱和补偿（F3）**：`sign(i_ref)` 在过零处仍补满，但 |i_L|<ΔIpp/2
  时电流会在一个开关周期内反向，实际死区误差小于满值 3.2 V，于是
  过补偿。改为 `sat(i_ref/i_sat)`，i_sat 取半个纹波峰峰值：
  L 0.333 A、LC 0.5 A。LC 70 W THD **5.35%→2.67%**，L 70 W
  2.62%→1.53%，200 W 0.40/0.87%→0.35/0.64%。过零区占工频周期
  约 LC 12%、L 8%，与 LC 低功率更敏感一致。该函数只需一次除法/
  限幅（或分段线性），DSP 可直接照搬。
- **IGBT 负直流（R5）**：所有 IGBT 工况 Idc −10.9…−17.2 mA，占
  0.028 A 的 39–61%。定位为**载波峰值单点电流采样偏置**，不是计数
  bug：控制器实际用到的 `y_iLc` 直流为 +0.5…+1.0 mA，而真实平均
  `i_g` 为 −10.9…−17.2 mA，差 12–18 mA。
- **解析解释**：死区让开关时段整体后移约 Td/2，采样点固定在载波
  峰值，不再落在纹波段中点，读数偏差≈纹波斜率×Td/2；其直流分量
  $$\Delta i_{dc}\approx \frac{V_{dc}T_d}{2L_{tot}}$$
  L 结构 Ltot=L+Lg=3 mH → **13.3 mA**，实测 **10.9–12.1 mA**；
  LC 结构逆变器侧 Ltot=L=2 mH → **20 mA**，实测 **15.3–17.2 mA**。
  实测约为解析值的 82%，同量级（纹波非理想三角、过零非线性），
  说明机理成立。
- **峰谷平均就是真实平均**：载波相位扫描（L200）相位 0/100/199 的
  0.2 s 均值为 −5.8/−17.9/+0.8 mA；峰值与谷值两点平均
  (−5.8−17.9)/2=−11.85 mA，与真实平均 −11.9 mA 几乎相等。
  模型实际在峰值前一个 0.25 µs 仿真步采样（相位 199），所以单点值
  +0.8 mA 最偏；这正说明“固定单点”不可靠，峰谷两点平均才等于真值。
  同样口径下理想开关 L 的采样偏差 <0.1 mA、LC 约 1.3 mA，而 IGBT
  为 12–18 mA，偏置主要来自死区/拖尾造成的非理想电流波形。
  PR 在直流只有 Kp，它把**采样值**调到零，真实平均仍保留负直流。
  硬件对策：上电零偏校准 + **峰谷两点平均**（4.11 已验证）+ 必要时
  加直流环。
- 补偿用**参考电流符号**避免实测电流过零抖动；平均模型 0.04 补偿把
  70 W 从 7.75/8.26% 降到 1.00/1.25%，直接验证了补偿功能。
- 开关频段纹波与 L3 完全一致（L 0.1467 A、LC 0.00212 A，仍 69×）；
  死区/补偿只影响低次谐波，不改变 LC 的高频优势；真实 IGBT LC 谐振
  增长比 1.10，无增长振荡。

**IGBT 桥诊断**：最小电路（单桥臂+RL+开环）与全桥开环对比发现：
2 桥臂 Universal Bridge 的正确端口是 **RConn1/RConn2=DC、LConn1/LConn2=AC**；
旧模型按 2 桥臂习惯把 LConn1/LConn2 当 DC、RConn1/RConn2 当 AC。Ideal
Switches 对称，接反也能工作；IGBT/Diodes 有反并联二极管，接反后电流被
整流成单向（开环稳态电流 6.60 A vs 正确 0.035 A），闭环才出现
68 A 发散。修复端口后真实 IGBT 门极死区闭环稳定。`diag_igbt_leg.m`
现在同时用与主模型一致的 IGBT 参数和稳态窗口，输出 Nd=0/4 的平均
电压，作为有效死区误差的交叉检查。

### 4.9 C 类鲁棒性

**电网电压谐波 3%**（3/5/7 次 2%/2%/1%）：

| 前馈电压 | 结构 | 200 W 电流 THD | 70 W 电流 THD | Idc |
|---|---|---|---|---|
| 理想电网源电压 | L | 1.02% | 2.35% | <0.002 A |
| 理想电网源电压 | LC | 1.31% | 3.25% | <0.003 A |
| **PCC 采样（RC+峰/谷）** | L | **1.30%** | **2.89%** | <0.0005 A |
| **PCC 采样（RC+峰/谷）** | LC | **1.69%** | **4.41%** | <0.003 A |

- 旧测试用理想电网源电压前馈，谐波被前馈完美抵消，L 的 THD 几乎不变
  （1.05%→1.02%），过于乐观。改用可测的 PCC 电压（2 kHz RC + 25 µs
  峰/谷平均）后，L 为 1.30%/2.89%、LC 为 1.69%/4.41%，仍 <5%；
  LC 70 W 的 4.41% 已接近限值。
- LC 的电流 THD 高于 L，因为电容支路会吸收电网电压低次谐波产生的
  电容电流，使 i_g 的低次谐波略增。这是 LC 在畸变电网下的真实代价。
- **PCC 极端参数**：LC、Rd=0（Lg=1 mH）Idc −0.0014 A、相位 +0.93°、
  THD 1.03%、谐振带增长比 1.086；LC、Lg=0.5 mH（Rd=1）Idc 0.0010 A、
  相位 −0.46°、THD 1.12%、增长比 0.979。PCC 版本下也没有增长振荡。

**电流传感器零偏**：

| Bias | Idc |
|---|---|
| 0 | −0.000025 A |
| 20 mA | −0.0186 A |
| 50 mA | −0.0499 A（>0.028 A 限值） |

PR 在直流处只有 Kp，零偏几乎 1:1 变成并网直流分量。**硬件必须做上电零偏
校准**；20 mA 尚可（−18.6 mA），50 mA 已超 0.5% 额定。

### 4.10 最接近硬件的组合工况（PCC + 谐波 + IGBT 死区 + 补偿 + 零偏）

`run_combo.m`，模型 `PV_grid_{L,LC}_hard`，0.25 µs、1 µs 门极死区、
0.04 补偿、PCC 采样、3% 电网谐波、20 mA 电流零偏，6 个核心工况：

| 结构 | P [W] | THD | TDD | Idc [A] | 相位 | PCC 15–25 kHz | 功率平衡 |
|---|---|---|---|---|---|---|---|
| L | 70 | 3.23% | 1.13% | −0.0291 | −0.98° | 18.63 V | 0.004% |
| L | 130 | 1.35% | 0.87% | −0.0312 | −0.08° | 18.54 V | 0.002% |
| L | 200 | 0.79% | 0.78% | −0.0310 | +0.92° | 18.43 V | 0.001% |
| LC | 70 | **6.70%** | 2.34% | −0.0360 | −0.98° | 0.269 V | 0.006% |
| LC | 130 | 2.61% | 1.69% | −0.0356 | −0.08° | 0.268 V | 0.003% |
| LC | 200 | 1.43% | 1.43% | −0.0364 | +0.91° | 0.266 V | 0.002% |

- **LC 70 W 的 THD=6.70%，超过 5%**；单效应分别是“谐波+PCC”4.41%、
  “IGBT+0.04 补偿”5.35%，叠加后更高。LC 低功率是硬件上最敏感的工况。
- **6 个工况的 Idc 全部超过 0.028 A**（−29.1…−36.4 mA）。两个来源：
  20 mA 零偏单独约 −18.6 mA；IGBT 载波峰值采样偏置再贡献 −11…−17 mA。
  即使把 20 mA 零偏校准掉，仅采样偏置仍占限值的 39–61%，所以
  采样时刻/双点平均是必须做的，不只是上电零偏校准；单靠 PR 不够。
- 相位 <1°、功率平衡 <0.01%、无稳态限幅；LC 的 PCC 电压 15–25 kHz
  纹波仍为 0.27 V（L 的 1/69），高频优势不受这些非理想因素影响。
- 这组仿真是剩余信息量最大的一组：它把“仿真里都 <5%”的单项结果
  合成后，直接指出硬件优先项是 **LC 低功率 THD** 与 **电流采样/零偏**。
  **这两项在第四轮已用峰谷两点采样 + 饱和补偿解决，见 4.11；本节的
  基线数据保留作对照。**

### 4.11 两项 DSP 改进的仿真验证（第四轮）

#### 4.11.1 电流峰/谷两点平均（`_hard2`）

在组合工况上把电流采样从“载波峰值单点”改为“25 µs 峰/谷两点采样 +
平均 + 50 µs 控制”（与 PCC 电压链同构；C2000 PWM 计数器 0 和周期值
各触发一次 ADC）。

| 结构/功率 | 基线 Idc | `hard2` Idc | 基线 THD | `hard2` THD |
|---|---|---|---|---|
| L 70 W | −29.1 mA | **−18.8 mA** | 3.23% | 3.33% |
| L 130 W | −31.2 mA | **−19.8 mA** | 1.35% | 1.42% |
| L 200 W | −31.0 mA | **−17.4 mA** | 0.79% | 0.81% |
| LC 70 W | −36.0 mA | **−20.8 mA** | 6.70% | 7.01% |
| LC 130 W | −35.6 mA | **−19.1 mA** | 2.61% | 2.69% |
| LC 200 W | −36.4 mA | **−19.6 mA** | 1.43% | 1.53% |

- 采样偏置从 12–18 mA 降到与 20 mA 传感器零偏同量级（−17.4…−20.8 mA，
  与 −18.6 mA 相差 ≤2.2 mA），证明峰谷平均确实等于真实平均。
- THD 略升（两拍平均多约 0.5 拍延时），但仍保持原量级；LC 70 W 仍 >5%，
  需要下一步的饱和补偿。

#### 4.11.2 饱和死区补偿（`_igbtsat` / `_hardfix`）

把 `sign(i_ref)` 改为 `sat(i_ref/i_sat)`：|i_ref|<i_sat 线性过渡，
超出补满；L i_sat=0.333 A、LC 0.5 A（半个开关纹波峰峰值）。

- 仅 IGBT 模型（`_igbtsat`，单点采样）：LC 70 W THD **5.35%→2.67%**，
  L 70 W 2.62%→1.53%，200 W 0.40/0.87%→0.35/0.64%。
- 组合工况 + 峰谷采样 + 饱和补偿（`_hardfix`，推荐方案）：

| 结构 | 70 W THD/Idc | 130 W THD/Idc | 200 W THD/Idc |
|---|---|---|---|
| L | **2.82%** / −18.2 mA | 1.30% / −18.4 mA | 0.84% / −19.9 mA |
| LC | **4.84%** / −18.1 mA | 2.11% / −18.7 mA | 1.30% / −19.1 mA |

- 六工况 **THD 全部 <5%**（LC 70 W 从 6.70% 降到 4.84%），
  **Idc 全部 <0.025 A**（只剩 20 mA 传感器零偏；上电校准后可进一步降低）。
- 相位 <1.2°、功率平衡 <0.01%、无饱和；LC 的 PCC 纹波仍 0.27 V（69×）。
- DSP 实现：饱和函数只需一次除法/限幅（或分段线性），峰谷采样用
  C2000 PWM 的计数器 0/周期值双触发 ADC；两项都不增加硬件成本。

---

## 5. 结论（对应技术文件第七条四条）

1. **LC 是否比单 L 有更好的高频纹波抑制？**
   是，但前提是电网/变压器有漏感。Lg=1 mH 时额定点开关频段纹波降低
   **69 倍**（0.1467→0.00212 A），>2 kHz 从 2.77%→0.27%；Lg→0 时仅
   1.07×。LC 的 PCC 电压纹波也从 18.5 V 降到 0.27 V，电压采样/调试更容易。
2. **两种结构在不同功率下 THD 有何差异？**
   THD(2–50) 接近（额定 1.05% vs 1.03%）；低功率 LC 偏高（70 W：
   2.56% vs 1.77%）。原因不是“基波变小”这么笼统：**LC 的 1.78 kHz 谐振
   落在 50 次谐波（2.5 kHz）以内，被计入 THD**；同时电容支路使低次
   电容电流增加。这正好是结论③“LC 是否引入谐振”的证据。高频纹波和
   TDD 才是 LC 的优势指标。
3. **LC 是否引入明显谐振或动态振荡？**
   - 解析式验证：线性 LCL 网络（Rf/Rg/Rd/C/L/Lg）加 1 V 阶跃，
     L×Lg 15 工况与解析误差 **<2.34%**；这是“线性网络验证解析式”，
     不是跳过了 Simulink 模型。
   - 模型验证：LC 开关模型峰值阶跃的电流误差振铃 **1801/1824 Hz**
     vs 解析 1779 Hz（+1.2%/+2.5%），说明 Simulink 模型的谐振就在
     这个频率。
   - 动态：电流峰值处 70→200→70 W 阶跃，瞬时误差峰值≈ΔIm（100%，
     证明阶跃有效），1–3 kHz 振铃 8–11% ΔIm，5 ms 内衰减到 3–6%
     （衰减比 0.03–0.06）。
   - Lg=0.5–2 mH、Rd=0–5 Ω、PCC 极端（Rd=0、Lg=0.5 mH）均未出现
     增长振荡；PCC 极端增长比 1.086/0.979。电流环本身对谐振有阻尼，
     Rd 进一步压低谐振峰；Rd=1 Ω 是折中。
4. **硬件复杂度/器件数量/调试难度？**
   LC 只多一个电容（和可选 Rd），但多一个并联支路，需注意电容额定
   电压/电流、谐振与启动冲击；PCC 电压纹波小 69×，电压采样/锁相更容易。
   L 结构简单、鲁棒，适合作为基线；LC 适合 Lg 较大的实验室变压器场景。
   **控制差异必须说明**：LC 在电流参考上增加了电容电流前馈
   `i_C≈ωC·Uamp·cosθ`，电流环参数与 L 相同；这是前馈补偿，不是重调环。
5. **硬件优先项（补充，不属于技术文件四条）**：
   - **基线组合工况**（PCC+3% 谐波+真实 IGBT 死区+sign 补偿+单点采样
     +20 mA 零偏）有两项未达标：**LC 70 W THD=6.70%**、**6 点 Idc
     −29.1…−36.4 mA 全部 >0.028 A**。这两项如实保留为“诊断项”，
     不能因为验收框架 ALL PASS 就忽略。
   - **峰谷两点电流采样**（`_hard2`）把 Idc 降到 **−17.4…−20.8 mA**，
     与 20 mA 零偏（−18.6 mA）同量级，采样偏置基本消失；THD 略升
     （两拍平均多约 0.5 拍延时）。
   - **饱和死区补偿**（`_igbtsat`/`_hardfix`）把 LC 70 W 从 6.70%
     降到 **4.84%**；推荐方案六工况 THD **2.82/1.30/0.84%（L）**、
     **4.84/2.11/1.30%（LC）**，Idc **−18.1…−19.9 mA**，全部满足
     THD<5%、|Idc|<0.028 A。剩余 −18.6 mA 是未校准的传感器零偏，
     上电校准后可进一步降低。
   - 补偿“没有万能系数”的准确原因：过零区 |i_L|<ΔIpp/2 时电流在一个
     开关周期内反向，实际误差小于 3.2 V；`sign(i_ref)` 补满会过补偿，
     `sat(i_ref/i_sat)` 才是物理上正确的做法（L i_sat=0.333 A、
     LC 0.5 A）。桥臂实测 3.2 V 仍是幅值基准。

---

## 6. 局限与后续

1. 仅仿真，硬件未开始；DSP 程序、驱动、采样、保护、L/LC 模块待做。
2. L5 已同时有真实 IGBT 门极死区和平均 3.2 V 模型。修正计数与 IGBT
   拖尾参数后，主模型有效误差 **3.16–3.26 V（0.99–1.02 µs）**，与理论
   3.2 V 一致；未补偿真实 IGBT 70 W 为 **6.07/5.64%（>5%）**，不是旧版
   的 4.72/4.50%。`sign(i_ref)` 0.04 把 L 70 W 降到 2.62%，但 LC 70 W
   仍 5.35%；改为饱和补偿后 LC 70 W 降到 **2.67%**，组合工况 4.84%。
   补偿幅值仍按桥臂实测 3.2 V，过零区形状按 i_sat 整定。
3. PCC 版本用 2 kHz RC + 峰/谷平均；RC 截止频率与平均窗是设计选择，
   硬件需按实际传感器带宽/采样方案重新验证。
4. **电流采样**：单点采样的 12–18 mA 偏置可用峰谷两点平均消除
   （`_hard2` 已验证 Idc 降到 −17…−21 mA）；硬件仍需确认 ADC 双触发
   与电流纹波峰谷对齐、20 mA 零偏上电校准。推荐方案未加直流环；
   若硬件零偏漂移更大，仍需数字直流抑制。
5. 组合工况只跑了 6 个核心点（L/LC×70/130/200 W），未做全参数扫描；
   组合工况的 THD 不是各单效应的线性叠加，不能外推到其他 Lg/Rd。
6. 未做 LCL 有源阻尼、弱电网稳定性、多机并联（技术文件明确不做）。
7. 题目“多光伏/电容耦合”口径需与指导教师确认；若为 CGCI，需重做拓扑。
8. PV 模型为 25 °C 单二极管、无老化/阴影；硬件需用实际组件/模拟电源标定。

---

## 7. 复现与文件

```matlab
make_cfg_const                  % cfg_L/LC, mppt_cfg, pv_params,
                                % deadtime_cfg, deadtime_comp_mis_cfg
build_models                    % 28 个模型：L/LC ×
                                % dc/pv/dsp/dspcomp/igbt/igbtcomp/igbtmis/
                                % igbtsat/pcc/harm/harmpcc/hard/hard2/hardfix
run_l3('core'); run_l3('lscan'); run_step('core')
run_resonance                   % 15 工况线性网络验证解析式
run_igbt_eff                    % 主模型有效死区 + 采样偏置
run_pcc('core'); run_pcc('extreme'); run_bias()
run_harm('core')                % 理想源前馈 vs PCC 采样
run_combo                       % 基线组合 6 工况
run_combo('hard2')              % 峰谷两点电流采样
run_combo('hardfix')            % 峰谷 + 饱和补偿（推荐）
run_l4('all')                   % 稳态+阶跃+远起点+温度
diag_igbt_leg                   % 开环 IGBT 诊断（稳态平均电压）
verify_all                      % L0–L5 全量
```

结果表：`l3_summary.csv`、`l3_summary_core.csv`、`lscan_summary.csv`、
`step_summary.csv`、`pcc_summary.csv`、`bias_summary.csv`、
`harm_summary.csv`、`combo_summary.csv`、`combo_summary_hard2.csv`、
`combo_summary_hardfix.csv`、`igbt_eff_summary.csv`、
`l4_summary.csv`、
`l5_summary_{dsp,dspcomp,igbt,igbtcomp,igbtmis,igbtsat}.csv`；
图：`fig3_*`、`fig4_*`、`fig5_*`、`fig_step_*`、`fig_pcc.png`、
`fig_harm.png`、`fig_combo*.png`、`fig_resonance.png`。

---

## 8. 出处说明（答辩用）

- **技术文件**：单台 L/LC、100–300 W、3 个功率点、四条结论（第七条）、
  DSP 功能、THD/FFT/纹波要求；L 扫描（5.1）与 LC 谐振范围（5.2）。
- **审阅建议**（不是技术文件）：58 V 电压搜索下限、20–50 mA 零偏测试、
  2–4% 电网谐波、功率平衡独立测量、L 值扫描的具体做法。
- **第三轮审阅意见**（2026-10-26，全部为审阅建议/纠错，不是技术文件）：
  `pwm_bipolar` 计数少一拍、诊断电路 IGBT 参数与主模型不一致、
  “有效死区 2.15 V”不成立、0.027 是拟合值、IGBT 负直流原因、
  谐振“真验证”口径、组合工况、过期文档。
- **第四轮审阅意见**（2026-10-26）：峰谷两点电流采样、`sat(i_ref/i_sat)`
  死区补偿、L 结构振铃频率假数据、“ALL PASS 混入未达标项”的状态表述。
  这些是审阅建议，不是技术文件要求；C2000 双触发 ADC 是可实现方案。
- **作废数值**：旧版 L5 的“真实 IGBT 70 W 4.72/4.50%（<5%）、
  有效死区 2.15 V、0.027 实测标定、1.88/3.68%”均基于少封锁一拍
  和默认 1/2 µs 拖尾，第三轮已用修正后的 6.07/5.64%、3.16–3.26 V、
  0.04/0.027 失配数据替代，仅作历史对照。
- **设计选择**：36 Vrms、80 V、20 kHz、L=2 mH、C=12 µF、Rd=1 Ω、
  Kp/Kr、MPPT 步长/判决周期等；技术文件只给边界，具体值由本项目选定。
- L0 的 54 V 量级是**手算/理想化结果**，不引用任何外部示例作为验收标准。
- 旧基线（2026-10-25）的 +5.07 A 直流、MPPT 不收敛、理想电网等缺陷
  已由 L1/L2/L3/A1 修复；旧结果仅作历史对照，不得用于结题结论。
