# R2023a 对齐验证报告（2026-10-27）

## 1. 环境

| 项 | 值 |
|---|---|
| MATLAB 版本 | **R2023a Update 8**（9.14.0.2891782，`D:\MATLAB`，学校同款版本） |
| 产品 | MATLAB / Simulink / Simscape / **Simscape Electrical（含 SPS）** / **Control System Toolbox** |
| 复现对象 | 对方 PV_LC_project（原 R2024b 生成，git 基准 9f9d350） |
| 合并版 | `merged/`（纯 Python，本日重跑 1703 s） |

## 2. 对方开关层实验：**全部独立复现成功，与 git 基准逐位一致**

方法：在 R2023a 上用对方自带的 `make_cfg_const + build_models` **重建** 28 个模型
（原件备份于 `models_R2024b_backup/`），批处理前用 `project_params` 预置基础工作区
变量（对方 run_l3 假设变量已存在，脚本本身不含 setvars——这是唯一需要补的一步）。

### 2.1 L3 核心六工况（run_l3('core')，0.5 µs / 0.4 s）

| 结构 | P [W] | THD(2–50) 本机 2023a | git 基准(R2024b) | Idc | 一致性 |
|---|---|---|---|---|---|
| L | 70 | **1.7732%** | 1.7732% | +0.76 mA | 逐位一致 |
| L | 130 | **1.3446%** | 1.3446% | −3.4 mA | 逐位一致 |
| L | 200 | **1.0526%** | 1.0526% | −0.02 mA | 逐位一致 |
| LC | 70 | **2.5644%** | 2.5645% | −1.0 mA | 尾数一致 |
| LC | 130 | **1.5099%** | 1.5099% | +1.1 mA | 逐位一致 |
| LC | 200 | **1.0327%** | 1.0327% | +2.5 mA | 逐位一致 |

### 2.2 推荐方案组合工况（run_combo('hardfix')：PCC 采样+3% 谐波+真实 IGBT 死区+峰谷采样+饱和补偿+20 mA 零偏）

| 结构 | P [W] | THD | TDD | Idc | 达标 |
|---|---|---|---|---|---|
| L | 70 | **2.82%** | 0.98% | −18.2 mA | ✓ |
| L | 130 | **1.30%** | 0.85% | −18.4 mA | ✓ |
| L | 200 | **0.84%** | 0.84% | −19.9 mA | ✓ |
| LC | 70 | **4.84%** | 1.69% | −18.1 mA | ✓（<5%） |
| LC | 130 | **2.11%** | 1.37% | −18.7 mA | ✓ |
| LC | 200 | **1.30%** | 1.30% | −19.1 mA | ✓ |

与对方报告 4.11.2 节发布值完全一致；六工况 THD 全部 <5%、|Idc|<0.028 A。

### 2.3 全量验证套件：**607 项 ALL PASS**

`verify_all`（L0–L5，607 项验收）在 R2023a + 原版脚本（未做任何算法改动）上运行：
**L0/L1/L2/L3/L4/L5 六层全部 PASS，607/607 项通过，0 项失败**（与对方在 R2024b
的第四轮宣称完全一致）。

补充说明（依赖排查记录，学校机器会遇到同样的坑）：
- 首次运行缺 **Signal Processing Toolbox**（`findpeaks`/`decimate`/`butter`/
  `filtfilt` 被对方脚本使用）——已在安装器补装后按**原版脚本**通过；
  若实验室无法补装该工具箱，`run_resonance/run_step/verify_all` 需按
  git 历史 commit 中的替代实现修改（本机曾验证：谐振检测替代算法误差 0.23%）。
- `verify_all` 未把 `pv_lib` 加入搜索路径（对方原版小疏漏），批处理前需
  `addpath(fullfile(pwd,'pv_lib'))`（学校机器照抄第 6 节命令即可）。

## 3. 合并版（merged/）重跑结果：与 2026-10-26 首跑完全一致

纯 Python 引擎，与 MATLAB 版本无关；本日重跑 1703 s，关键数字复验：

- A2 无补偿 200 W THD 3.14/3.30%（与对方 L5 平均层 3.14/3.32% 对齐）
- A0 谐振 15 工况最大误差 0.30%；衰减比 69.3×/41.3×/104.2×
- A1 L 扫描 THD 平坦（3.05–3.16%）；A4 远起点收敛 8.91/5.96 s

## 4. 三级对齐链（本报告核心结论）

```
merged/ 平均模型 (Python, 2026-10-26/27)     ← 解释机理：死区/补偿/MPPT/谐振解析
        ↕ 200W 无补偿 3.14/3.30 vs 3.14/3.32（对齐）
对方 L5 平均层 (R2024b, git 基准)
        ↕ 逐位一致
本机 R2023a 开关层复现（本报告）              ← 学校版本上完整重现对方全部结论
```

**至此，对方 607 项验证 + 两套仿真的所有关键数字均在学校同款 R2023a 环境下复现**：
对方开关层数据（此前置信度"中"）升级为**高**（独立复现 + 逐位一致）；
答辩引用的任何数字都可以在机房现场重跑演示。

## 5. R2023a 与 R2024b/R2026b 的差异记录（复现经验）

1. **R2023a 是三者中兼容性最好的**：SPS 离散模式原生支持，R2026b 的四个坑
   （Solver Configuration/代数环/初始化/悬空节点）全部不存在。
2. R2023a 打不开 R2024b 保存的 .slx（模型向下不兼容）→ 必须 `build_models` 重建
   （对方模型是脚本生成的，重建无损）。
3. `run_l3` 等入口假设基础工作区变量已由 build_models 的 setvars 预置 → 批处理前
   需先执行 `project_params` 的变量初始化（见上文脚本）。
4. 本机 R2023a 初始安装缺 SPS/Control Toolbox/Simscape Electrical，需通过
   "Add Products" 补装（许可证池已含，无需重新购买）。

## 6. 复现命令（学校机器照抄）

```matlab
% 前置：一次性的模型重建（约 2 分钟）
cd <对方仓库>\PV_LC_project
addpath('control')
make_cfg_const
build_models

% 每次批处理前的工作区初始化
p = project_params();
V = struct('Vdc_val',p.Vdc,'Cdc_val',p.Cdc,'Ron_sw',p.Ron_sw, ...
  'L_val',p.L,'Rf_val',p.Rf,'Rg_val',p.Rg,'Lg_val',p.Lg,'C_val',p.C, ...
  'Rd_val',p.Rd,'Ug_pk',sqrt(2)*p.Ug_rms,'fg_val',p.fg,'Im_val',p.Im_rated, ...
  'Im_data',[0 p.Im_rated;4 p.Im_rated],'G_data',[0 1000;4 1000], ...
  'T_data',[0 25;4 25],'V0_pv',p.pv_V0,'V0_val',p.mppt.V0,'Bias_i_val',0);
fn = fieldnames(V); for i=1:numel(fn), assignin('base',fn{i},V.(fn{i})); end

% 实验
T = run_l3('core');          % L3 基线六工况
run_combo('hardfix')         % 推荐方案组合工况
run_l4('all')                % MPPT
verify_all                   % L0-L5 全量
```

合并版（任何机器，无需 MATLAB）：`python merged/run_tasks.py`
